# Tutorial - extending and reviewing the B-SA example

[README.md](README.md) says what this example *is*. This document is the *how*:
how to extend it into your own device, who serves which property, how to review
the result for conformance, and what goes wrong when you get it subtly right.

Read this once before you start changing `main.cpp`. The most expensive mistake
in this example is silent, and the section it lives in is
[Add a second analog input](#add-a-second-analog-input).

- [Extending the example](#extending-the-example)
- [What each object type needs you to serve](#what-each-object-type-needs-you-to-serve)
- [Who serves what: the application or the stack?](#who-serves-what-the-application-or-the-stack)
- [Reviewing your device](#reviewing-your-device)
- [Troubleshooting](#troubleshooting)

## Extending the example

The example is intentionally small so it's easy to change.

**Change a value or name** - edit the constants / callbacks in `main.cpp` (e.g.
the `Relinquish_Default` of an output in its `Commandable` initializer, the
setpoint range `ANALOG_OUTPUT_MIN_PRES_VALUE` / `ANALOG_OUTPUT_MAX_PRES_VALUE`,
or the `"Chartreuse"` string in `GetPropertyCharString`).

**Drive real outputs instead of the Simulation** - section 1b of `main.cpp`
(`ActuatorSimulationTick()`) is the only code that acts on a command. It reads
each output's winning command with `ResolvedCommand()` - the highest-priority
commanded slot, else `Relinquish_Default`, the same answer the stack gives for
`Present_Value` (cl. 19.2) - and updates the feedback inputs. Replace its body
with code that drives your valve / relay / drive from `ResolvedCommand()` and
stores what your feedback sensors read into `g_analogInput1Value`,
`g_binaryInput1Value` and `g_multiStateInput1Value`. Do it on a timer or another
thread, never inside a `SetProperty*` callback: those run on the
`BACnetStack_Tick()` thread, and a callback that waits for a motor delays every
BACnet request. Delete `ACTUATOR_FAULT_FILE_VARIABLE` and its environment-variable
code - it is a test hook, not something to ship.

**Report an output fault** - `Reliability` is how a BACnet output says "my
command is not reaching the equipment" (cl. 12.3.9). It is optional, so it takes
two steps: enable it with `BACnetStack_SetPropertyEnabled(...
PROPERTY_IDENTIFIER_RELIABILITY ...)` and serve it from `GetPropertyEnumerated`.
The stack then builds the FAULT bit of `Status_Flags` from it by itself
(cl. 12.3.7). Once enabled, **always** answer it: a callback that declines is not
an error - the stack substitutes `0`, `no-fault-detected`, and the output reports
itself healthy forever. Set it from your driver's own diagnostics: `no-output` (6)
for nothing connected, `open-loop` (4) / `shorted-loop` (5) for a broken or
shorted output circuit. Keep accepting commands while faulted - the
`Priority_Array` is the controllers' intent, and the output obeys it once the
fault clears.

**Refuse a value the output cannot take** - return `false` from the
`SetProperty*` callback with `*errorCode = ERROR_CODE_VALUE_OUT_OF_RANGE` and do
not store it. If the range is an analog one, serve it as `Min_Pres_Value` /
`Max_Pres_Value` (optional; enable them) so a client can read the limits it was
refused by.

**Change the device identity before you ship** - vendor ID, vendor name, model
name, description, firmware revision and device name are all in the
`CHANGE ALL OF THIS BEFORE YOU SHIP` block at the top of `main.cpp`, with a
per-field note on each saying what to change it to. The device name there is
only the default: each unit takes its own with `--deviceName` at start-up, as
it takes its instance with `--deviceID`. That block is the
authoritative checklist; it is in the source rather than here so it cannot be
skipped by someone who only reads the code.

### Add a second analog input

Read this whole recipe before starting — the last step is the one that is easy
to miss and the one BTL will fail you for.

> **Why there are four edits, not three — and why skipping one is SILENT.**
> Most of the `GetProperty*` callbacks match on **both** object type *and*
> instance (`objectInstance == ANALOG_INPUT_INSTANCE`), so a new instance falls
> through every one of them. `GetPropertyBool` is the exception: it matches on
> type only, so `Out_Of_Service` works for a new instance for free.
>
> Here is the part that matters, and it is the opposite of what most people
> assume: falling through a callback does **not** reliably produce an
> error. The stack errors only for the few properties it refuses to invent —
> `Present_Value`, `Number_Of_States`, `Relinquish_Default`, `Local_Date`,
> `Local_Time`, and a Network Port's `APDU_Length`. For everything else it
> **silently substitutes a default**:
>
> | Property | If you forget to serve it | Loud? |
> |---|---|:--:|
> | `Present_Value` | Error (`value-not-initialized`) | yes |
> | `Object_Name` | reads back as the string **`"undefined"`** | **no** |
> | `Units` | reads back as **`no-units` (95)** | **no** |
> | `Out_Of_Service` | served on type alone — works by accident | n/a |
>
> **Doesn't the `errorCode` out-parameter fix this?** Only if you use it, and
> only where it is right to. Each `GetProperty*` callback ends with a
> `uint32_t* errorCode` that the stack presets to `success` and reads only when
> you return `false`, so you *can* turn any decline into a chosen BACnet error.
> But ending every callback with `*errorCode = unknown-property` breaks the
> device: the stack's decline-and-fabricate path is what answers required
> properties an application is not expected to serve — the Device's
> `Max_APDU_Length_Accepted`, `APDU_Timeout` and `Number_Of_APDU_Retries` among
> them. Name an error on the catch-all and those start failing instead of
> answering. This example never has a case where it knows a read is wrong, so
> every `Get*` callback declines with `errorCode` left alone throughout — the
> table above is still how the fall-through behaves.
>
> It is worse than "wrong value": the object's `Property_List` **still advertises
> `Units` (117)**. So the object actively claims to have the property, and then
> answers with a default. Nothing on the wire says you forgot anything.
>
> So a half-added object does not look broken; it looks **healthy**. Add two of
> them and both report `Object_Name "undefined"` — duplicate object names inside
> one device, which is a spec violation and a hard BTL failure that every scan
> tool will render as a perfectly good object. **"It scanned OK" is exactly the
> failure mode, not evidence against it.**

```cpp
// 1) a new instance number (in section 1).
//    Naming: a second object of a type is "<Colour> 2" - so Analog Input 2 is
//    "Bronze 2", NOT a new colour. Each object TYPE owns one colour series-wide.
static const uint32_t ANALOG_INPUT_2_INSTANCE = 2;   // "Bronze 2"
static float g_analogInput2Value = 23.1f;            // its live value

// 2) add the object (in main, next to the other BACnetStack_AddObject calls).
//    Check the return, like every other stack call in this file.
if (!BACnetStack_AddObject(g_deviceInstance, OBJECT_TYPE_ANALOG_INPUT, ANALOG_INPUT_2_INSTANCE)) {
    printf("Error: Failed to add Analog Input 2 (Bronze 2).\n");
    return 1;
}

// 3) serve its Present_Value + Object_Name:
//    GetPropertyReal:        AI/2 + Present_Value -> *value = g_analogInput2Value;
//    GetPropertyCharString:  AI/2 + Object_Name   -> "Bronze 2"

// 4) DO NOT SKIP: serve its Units, in GetPropertyEnumerated.
//    Units is a REQUIRED property of an Analog Input. The existing check reads
//    `objectInstance == ANALOG_INPUT_INSTANCE`, which is instance 1 - so without
//    this, reading Analog Input 2's Units returns no-units and the object is
//    NON-CONFORMANT. It will still appear in the Object_List and its
//    Present_Value will read back perfectly, so the device looks healthy right
//    up until BTL certification.
//    GetPropertyEnumerated:  AI/2 + Units -> *value = ENGINEERING_UNITS_DEGREES_CELSIUS;
```

Then re-run the README's Verify steps **against Analog Input 2**, not just Analog
Input 1 — read every required property and **diff it against Analog Input 1**.
Any property that comes back `"undefined"`, `no-units`, or `0` where object 1
returns something real is a step you missed. Because the failure is silent (see
the table above), this diff is the only thing that catches it.

### Add a second commandable output

The output path is the parallel of the input recipe above. To add, say, a second
Analog Output, the edits mirror the existing one in `main.cpp`: add a new instance
constant and a `Commandable` for it, teach `GetCommandable` about the new
type+instance, `BACnetStack_AddObject` it in `main`, and enable its `Priority_Array`
+ `Relinquish_Default` + writable `Present_Value` in the commandable-setup loop
(see the long comment above that loop in `main.cpp` — for Analog/Binary/Multi-State
Output those three calls are no-ops that document the contract, but the same
pattern becomes load-bearing on an optionally-commandable type like Analog Value).
Then read back every required property and diff against the existing output,
exactly as for the input recipe above — the same silent-default trap applies.

Going beyond read/write (COV, alarms, scheduling) means implementing a richer
profile — see the series table in [README.md](README.md).

## What each object type needs you to serve

The application must serve every REQUIRED property the stack does not generate.
It differs per type — this is the checklist, so you do not have to infer it:

| Object type | You must serve | Plus |
|---|---|---|
| Analog Input | `Present_Value` (Real), `Object_Name`, `Units` | — |
| Binary Input | `Present_Value` (Enumerated), `Object_Name` | `Polarity` |
| Multi-State Input | `Present_Value` (Unsigned), `Object_Name` | `Number_Of_States` |
| Analog Output | `Object_Name`, `Units`, + the `Commandable` slots | `Priority_Array`, `Relinquish_Default` |
| Binary Output | `Object_Name`, + the `Commandable` slots | `Polarity`, `Priority_Array`, `Relinquish_Default` |
| Multi-State Output | `Object_Name`, + the `Commandable` slots | `Number_Of_States`, `Priority_Array`, `Relinquish_Default` |

An **output**'s `Present_Value` is *not* served directly — the stack computes it
from the `Priority_Array` slots your `GetPropertyBool`/typed getters return (see
the `Commandable` struct in `main.cpp`). Add a new output instance to the
`outputs[]` table in `main` and to `GetCommandable()`, or it will not be
commandable.

## Who serves what: the application or the stack?

The single most common question when reading this file is "who answers this
property?" For Analog Input 1, the whole picture:

| Property | Served by | How |
|---|---|---|
| `Object_Identifier` | **stack** | generated from the object you added |
| `Object_Type` | **stack** | generated |
| `Object_List` | **stack** | generated (Device object) |
| `Property_List` | **stack** | generated |
| `Status_Flags` | **stack** | generated (on Analog Output 1, FAULT comes from its `Reliability`) |
| `Event_State` | **stack**, sort of | no intrinsic alarming here, so nothing serves it — it reads `normal` only because `normal` is the enumeration's zero value and the stack substitutes a datatype default. Correct by coincidence, not design. |
| `Out_Of_Service` | **you** | `GetPropertyBool` — matched on object **type only** |
| `Present_Value` | **you** | `GetPropertyReal` |
| `Object_Name` | **you** | `GetPropertyCharString` |
| `Units` | **you** | `GetPropertyEnumerated` |

For a commandable output such as Analog Output 1, the same picture but for
`Present_Value`, `Priority_Array` and `Current_Command_Priority`: all three are
**stack**, computed from the `Priority_Array` slots your `GetPropertyBool` /
typed getters report through `ReadPrioritySlot()`. Your code owns the storage
(the `Commandable` struct); the stack owns the resolution logic (highest
non-null slot wins, or `Relinquish_Default` if every slot is null).

Every object, not just these two, is in [docs/PICS.md](docs/PICS.md).

## Reviewing your device

After you have changed anything, review it against the conformance statement
rather than against "it looked fine in the explorer":

1. Regenerate [docs/PICS.md](docs/PICS.md) after editing `docs/objects.json`
   (see [Keeping the PICS honest](#keeping-the-pics-honest) below). A ⚠ row is a
   required property nothing serves.
2. Read **every** property listed for **every** object with a BACnet client, and
   compare the value against the PICS. `tests/run_wire_tests.py` reads them all
   and fails on any that does not return a value (README "Wire Tests") - keep it
   passing, then check the values yourself. `"undefined"`, `no-units` and `0` are the
   three shapes a missed callback takes.
3. Diff a new object of a type against the existing one of that type. Anything
   that differs and shouldn't is a callback that matched on instance.
4. Confirm the write path end to end on each output: **WriteProperty** a value at
   a priority, re-read `Present_Value` and `Priority_Array[priority]`, then
   **WriteProperty** `NULL` at that priority and confirm `Present_Value` falls
   back to `Relinquish_Default`.
5. Confirm a **WriteProperty** to a read-only *input* (e.g. Analog Input 1) is
   still rejected — inputs are sensors, not because nobody tried to write them.

### Keeping the PICS honest

`docs/PICS.md` is partly generated. `docs/objects.json` describes each object and
who serves which property; the series tool regenerates the object tables from it
plus the stack's own `docs/property-profile-reference.md` at the pinned commit:

```bash
python tools/gen-objects-properties.py BACnetProfileExample-B-SA-CPP            # rewrite
python tools/gen-objects-properties.py BACnetProfileExample-B-SA-CPP --check    # fail if stale
```

(That tool lives in the example-series repository, not in this one. If you only
have this repository, edit the generated block by hand and keep it matching the
callbacks in `main.cpp`.)

When you add an object or a property to `main.cpp`, update `docs/objects.json`
in the same change and regenerate. The `app` list is what the callbacks serve;
`writable` is what `SetPropertyWritable` turns on; `accepted` is for a required
property you deliberately leave to the stack's default, and each one needs a
justification. Anything required, not in `app` and not in `accepted`, comes out
as a ⚠ row - that is a defect, not a feature.

## Troubleshooting

| Symptom | Cause / fix |
|---------|-------------|
| On start-up the app prints a wall of red `Error:` lines but the device works | **Expected — this is not your bug.** Two benign sources, both from the stack's own debug logging: (1) the device receives its **own** broadcast I-Am and logs a decode cascade (*"Services is not supported service=[0]"* … *"Failed to process the incoming NPDU"*) — any BACnet/IP device that listens for broadcasts hears itself; (2) a one-time *"UUID has not been set. A UUID must be set for the BACnetSC device to start."* — the stack starts a BACnet/SC datalink these IP-only examples never configure. It appears once and does not spam. On a healthy start-up roughly half the output is these lines. |
| CMake error: *"CAS BACnet Stack adapter not found under: ..."* | Submodules not initialized. Run `git submodule update --init --recursive` (or pass `-D CAS_STACK_DIR=...`). |
| `CASBACnetStackDLL.h: No such file or directory` | Same - submodules not checked out. |
| Windows: *"No CMAKE_CXX_COMPILER could be found"* | Install Visual Studio with the "Desktop development with C++" workload, then re-run from a fresh terminal. |
| First build seems stuck for minutes | Normal - it's compiling ~600 stack files. Only the first build is slow. |
| App prints *"Failed to bind UDP port 47808"* | Another BACnet program is already using 47808. Stop it, or run with `--port <n>`. |
| WriteProperty to an output is rejected | Write to the **output** objects (Analog/Binary/Multi-State Output), not the inputs. Inputs are read-only sensors by design. |
| Client sends Who-Is but sees no I-Am | Firewall is blocking UDP 47808, or the client and device are on different subnets (Who-Is is a broadcast). Allow the port; test on the same subnet first. |
| Replies show an unexpected device instance or vendor | Another BACnet device is already answering on this host/port. On Linux/macOS two processes can share the port and both reply; on Windows the example asks for `SO_EXCLUSIVEADDRUSE` (`common/SimpleUDP.cpp`) so this shows up as a bind failure instead. Stop the other device, or use `--port`. |
